# 依 Excel 製作含資訊的機櫃族群

來源：`機櫃規格與位置配置表.xlsx`，共 9 個項次、9 台機櫃。

| 項次 | 位置 | 寬 × 深 × 高（mm） | 數量 |
|---|---|---|---|
| 1 | 機廠行政大樓 Telecom SCADA Equipment Room | 800 × 1000 × 2000 | 1 |
| 2 | 機廠行政大樓 Computer Room（汐東雲平台） | 800 × 1000 × 2000 | 1 |
| 3 | 機廠 TSS | 600 × 800 × 2100 | 1 |
| 4–9 | 第一期 SB10–SB15 | 600 × 800 × 2100 | 每站 1 |

此資料集與原有 SoW V6 的 36 台資料分開。原有族群尺寸不代表這份 Excel 的尺寸。

## 在 Revit 產生 RFA

1. 用 Revit 2025 開啟空白專案，管理 → Dynamo，開啟本資料夾的 `SCADA_Racks_Excel.dyn`。
2. 確認圖中的 CSV 路徑，以及輸出資料夾為本資料夾下的 `族群`。搬移資料夾後需更新這兩個路徑。
3. 按「執行」。不需安裝 Dynamo 套件；使用 CPython3 與 Revit 電氣設備族群樣板。
4. Watch 預期顯示「設備族群 9 個（每台 16 欄預設資料已驗證）」及「僅輸出 RFA 完成」。有失敗訊息時，可能僅部分成功，請保留完整訊息。
5. 輸出族群檔名為 `SCADA_機櫃_編號_安裝位置.rfa`；例如 `SCADA_機櫃_XLSX-004-01_SB10.rfa`。另產生 `SCADA_Excel_SharedParameters.txt`。

重跑會覆寫本資料夾下的同名 RFA。請先關閉 Revit 內開啟的同名輸出族群，需要保留的版本先備份。

## 族群資訊

每台為獨立電氣設備族群，外形為固定尺寸的實體長方體，底面中心為插入點。這是外形與資訊模型；門板、內部設備、接線端子與連接器未建模。尺寸以 mm 解讀後轉為 Revit 內部單位；改尺寸需更新來源並重建。

內建 16 個 `SCADA_` 共用實例參數：編號、項次、安裝位置、機櫃類型、機櫃規格、配置數量、台序、寬mm、深mm、高mm、尺寸、BIM設計與應用說明、來源文件、來源工作表、來源列、定位來源。來源文字去除前後空白後保留內容；規格中的 42U 原文亦保留。所有資訊參數為文字，幾何尺寸於建模時套用。

`XLSX-項次-台序` 是本工具追溯用編號，Excel 未提供正式設備編碼。「配置數量」是該來源列的總台數，「台序」是逐台序號。

安裝位置保留 Excel 的文字資訊。Excel 沒有座標，RFA 載入專案後需自行定位；執行時不開啟建築模型、不在目前專案放置或刪除元素。

## 更新 Excel 後重新準備

在上層資料夾執行：

```powershell
python excel_rack_families.py
```

需要環境已有 `openpyxl`，不會自動安裝。此命令只產生 CSV、Python 節點程式及 Dynamo 圖檔，不會自行產生 RFA；更新後需再於 Revit 執行圖檔。配置數量大於 1 時會逐台展開。缺欄、重複項次、非法數量、無法解析或非正尺寸會停止準備。

## 驗收

2026-10-30 已完成 Revit／Dynamo 實跑。使用者提供完整 Watch 結果：「設備族群 9 個（每台 16 欄預設資料已驗證）」、9 個設備 RFA 路徑及「僅輸出 RFA 完成；安裝位置為文字資料，載入專案後定位」，無失敗訊息。

已核對本資料夾下 `族群/` 的 9 個 RFA 與 CSV 編號一一對應，沒有缺檔或額外 RFA，每檔均為 471,040 bytes；`SCADA_Excel_SharedParameters.txt` 亦已產生。此檔案核對及 Watch 資料驗證不代表已完成另案載入抽查。

待確認：將項次 1、4 的族群載入另一個專案各放一台，量測尺寸分別為 800 × 1000 × 2000、600 × 800 × 2100 mm，並在「性質 → 資料」核對安裝位置、機櫃規格與 BIM 說明。確認 Revit 原共用參數檔設定已復原。


## 族群檔名與安裝位置

| 編號 | 族群檔名 |
|---|---|
| XLSX-001-01 | `SCADA_機櫃_XLSX-001-01_機廠行政大樓_電信SCADA設備室.rfa` |
| XLSX-002-01 | `SCADA_機櫃_XLSX-002-01_機廠行政大樓_電腦房.rfa` |
| XLSX-003-01 | `SCADA_機櫃_XLSX-003-01_機廠TSS.rfa` |
| XLSX-004-01 | `SCADA_機櫃_XLSX-004-01_SB10.rfa` |
| XLSX-005-01 | `SCADA_機櫃_XLSX-005-01_SB11.rfa` |
| XLSX-006-01 | `SCADA_機櫃_XLSX-006-01_SB12.rfa` |
| XLSX-007-01 | `SCADA_機櫃_XLSX-007-01_SB13.rfa` |
| XLSX-008-01 | `SCADA_機櫃_XLSX-008-01_SB14.rfa` |
| XLSX-009-01 | `SCADA_機櫃_XLSX-009-01_SB15.rfa` |

2026-10-30 依 CSV 安裝位置更名現有 9 個 RFA；更名前後 SHA-256 相同，族群內容未變更。產生程式與 Dynamo 圖檔已同步採用含位置的檔名。
